<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Tutorial 3: Constrained Power Flow · Powertech tutorial</title><meta name="title" content="Tutorial 3: Constrained Power Flow · Powertech tutorial"/><meta property="og:title" content="Tutorial 3: Constrained Power Flow · Powertech tutorial"/><meta property="twitter:title" content="Tutorial 3: Constrained Power Flow · Powertech tutorial"/><meta name="description" content="Documentation for Powertech tutorial."/><meta property="og:description" content="Documentation for Powertech tutorial."/><meta property="twitter:description" content="Documentation for Powertech tutorial."/><script data-outdated-warner src="assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="assets/documenter.js"></script><script src="search_index.js"></script><script src="siteinfo.js"></script><script src="../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="assets/themeswap.js"></script><link href="assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="index.html">Powertech tutorial</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="index.html">Home</a></li><li><a class="tocitem" href="0-crashcourse.html">Getting Started</a></li><li><a class="tocitem" href="1-powerflow.html">Tutorial 1: Power Flow</a></li><li><a class="tocitem" href="2-block-powerflow.html">Tutorial 2: Block Power Flow</a></li><li class="is-active"><a class="tocitem" href="3-constrained-powerflow.html">Tutorial 3: Constrained Power Flow</a><ul class="internal"><li><a class="tocitem" href="#Constrained-power-flow"><span>Constrained power flow</span></a></li><li><a class="tocitem" href="#Solution-with-the-interior-point-solver-MadNLP"><span>Solution with the interior-point solver MadNLP</span></a></li><li><a class="tocitem" href="#Deporting-the-solution-on-the-GPU"><span>Deporting the solution on the GPU</span></a></li></ul></li><li><a class="tocitem" href="4-optimal-powerflow.html">Tutorial 4: Optimal Power Flow</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href="3-constrained-powerflow.html">Tutorial 3: Constrained Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="3-constrained-powerflow.html">Tutorial 3: Constrained Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/MadNLP/exa-models-tutorial/" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/MadNLP/exa-models-tutorial//blob/master/3-constrained-powerflow.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Tutorial-3:-solving-constrained-power-flow-with-MadNLP"><a class="docs-heading-anchor" href="#Tutorial-3:-solving-constrained-power-flow-with-MadNLP">Tutorial 3: solving constrained power flow with MadNLP</a><a id="Tutorial-3:-solving-constrained-power-flow-with-MadNLP-1"></a><a class="docs-heading-anchor-permalink" href="#Tutorial-3:-solving-constrained-power-flow-with-MadNLP" title="Permalink"></a></h1><p>In this third tutorial, we look at a variant of the power flow equations, where we incorporate operational constraints on the different variables: we add bounds on the voltage magnitude, the active and the reactive power genenerations. Our goal is to identify if a solution of the power flow equations exists within these bounds (without implementing a proper PV/PQ switching routine as in matpower).</p><p>We start by importing the usual packages:</p><pre><code class="language-julia hljs">using LinearAlgebra
using SparseArrays

using NLPModels
using ExaModels

using JLD2

include(&quot;utils.jl&quot;)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">get_block_reordering (generic function with 1 method)</code></pre><p>We import a small instance:</p><pre><code class="language-julia hljs">DATA_DIR = &quot;/home/fpacaud/dev/examodels-tutorials/instances&quot;
data = JLD2.load(joinpath(DATA_DIR, &quot;case9.jld2&quot;))[&quot;data&quot;]
ngen = length(data.gen)
nbus = length(data.bus)
nlines = length(data.branch)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9</code></pre><h2 id="Constrained-power-flow"><a class="docs-heading-anchor" href="#Constrained-power-flow">Constrained power flow</a><a id="Constrained-power-flow-1"></a><a class="docs-heading-anchor-permalink" href="#Constrained-power-flow" title="Permalink"></a></h2><p>On the contrary to the Tutorial 2, we consider again the power flow equations with a batch size equal to 1. The bounds are easy to define in ExaModels, as we can pass them to the model directly when calling the function <code>variable</code> using the keywords <code>lvar</code> and <code>uvar</code>. We use the bounds specified in the data. As a results, the variables are initialized as follows:</p><pre><code class="language-julia hljs">core = ExaModels.ExaCore()

va = ExaModels.variable(core, nbus)
vm = ExaModels.variable(core, nbus; start = data.vm0, lvar = data.vmin, uvar = data.vmax)
pg = ExaModels.variable(core, ngen;  start=data.pg0, lvar = data.pmin, uvar = data.pmax)
qg = ExaModels.variable(core, ngen;  start=data.qg0, lvar = data.qmin, uvar = data.qmax)
p = ExaModels.variable(core, 2*nlines)
q = ExaModels.variable(core, 2*nlines)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Variable

  x ∈ R^{18}
</code></pre><p>As we obtain a bounded feasible set, we are not guaranteed to find a solution of the power flow constraints satisfying also the bound constraints. As a result, we relax the power flow constraints and penalize their violation in the objective using a ℓ1 penalty. If we denote by <span>$g(x) = 0$</span> the original power flow equations, the relaxed model writes</p><p class="math-container">\[g(x) = σ_p - σ_n  \; , \; σ_p ≥ 0 \; , \; σ_n ≥ 0\]</p><p>and we define the penalization in the objective as <span>$f(σ) = 1^⊤ σ_P + 1^⊤ σ_N$</span>.</p><p>The variables <span>$σ$</span> and the objective are defined in ExaModels as</p><pre><code class="language-julia hljs">spp = ExaModels.variable(core, nbus; lvar=0.0)
spn = ExaModels.variable(core, nbus; lvar=0.0)
sqp = ExaModels.variable(core, nbus; lvar=0.0)
sqn = ExaModels.variable(core, nbus; lvar=0.0)

objective = ExaModels.objective(
    core,
    spp[b.i] + spn[b.i] + sqp[b.i] + sqn[b.i] for b in data.bus
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Objective

  min (...) + ∑_{p ∈ P} f(x,p)

  where |P| = 9
</code></pre><p>We implement the full power flow model with bounds in the following function:</p><pre><code class="language-julia hljs">function constrained_power_flow_model(
    data;
    backend = nothing,
    T = Float64,
    kwargs...
)
    ngen = length(data.gen)
    nbus = length(data.bus)
    nlines = length(data.branch)

    pv_buses = get_pv_buses(data)
    free_gen = get_free_generators(data)

    w = ExaModels.ExaCore(T; backend = backend)

    va = ExaModels.variable(w, nbus)
    vm = ExaModels.variable(
        w,
        nbus;
        start = data.vm0,
        lvar = data.vmin,
        uvar = data.vmax,
    )
    pg = ExaModels.variable(w, ngen;  start=data.pg0, lvar = data.pmin, uvar = data.pmax)
    qg = ExaModels.variable(w, ngen;  start=data.qg0, lvar = data.qmin, uvar = data.qmax)
    p = ExaModels.variable(w, 2*nlines)
    q = ExaModels.variable(w, 2*nlines)
    # slack variables
    spp = ExaModels.variable(w, nbus; lvar=0.0)
    spn = ExaModels.variable(w, nbus; lvar=0.0)
    sqp = ExaModels.variable(w, nbus; lvar=0.0)
    sqn = ExaModels.variable(w, nbus; lvar=0.0)

    # Fix variables to setpoint
    c1 = ExaModels.constraint(w, va[i] for i in data.ref_buses)
    c01 = ExaModels.constraint(w, vm[i] for i in pv_buses; lcon=data.vm0[pv_buses], ucon=data.vm0[pv_buses])
    c02 = ExaModels.constraint(w, pg[i] for i in free_gen; lcon=data.pg0[free_gen], ucon=data.pg0[free_gen])

    # Active power flow, FR
    c2 = ExaModels.constraint(
        w,
        p[b.f_idx] - b.c5 * vm[b.f_bus]^2 -
        b.c3 * (vm[b.f_bus] * vm[b.t_bus] * cos(va[b.f_bus] - va[b.t_bus])) -
        b.c4 * (vm[b.f_bus] * vm[b.t_bus] * sin(va[b.f_bus] - va[b.t_bus])) for
        b in data.branch
    )
    # Reactive power flow, FR
    c3 = ExaModels.constraint(
        w,
        q[b.f_idx] +
        b.c6 * vm[b.f_bus]^2 +
        b.c4 * (vm[b.f_bus] * vm[b.t_bus] * cos(va[b.f_bus] - va[b.t_bus])) -
        b.c3 * (vm[b.f_bus] * vm[b.t_bus] * sin(va[b.f_bus] - va[b.t_bus])) for
        b in data.branch
    )
    # Active power flow, TO
    c4 = ExaModels.constraint(
        w,
        p[b.t_idx] - b.c7 * vm[b.t_bus]^2 -
        b.c1 * (vm[b.t_bus] * vm[b.f_bus] * cos(va[b.t_bus] - va[b.f_bus])) -
        b.c2 * (vm[b.t_bus] * vm[b.f_bus] * sin(va[b.t_bus] - va[b.f_bus])) for
        b in data.branch
    )
    # Reactive power flow, TO
    c5 = ExaModels.constraint(
        w,
        q[b.t_idx] +
        b.c8 * vm[b.t_bus]^2 +
        b.c2 * (vm[b.t_bus] * vm[b.f_bus] * cos(va[b.t_bus] - va[b.f_bus])) -
        b.c1 * (vm[b.t_bus] * vm[b.f_bus] * sin(va[b.t_bus] - va[b.f_bus])) for
        b in data.branch
    )

    # Power flow constraints
    c9 = ExaModels.constraint(w, b.pd + b.gs * vm[b.i]^2 - spp[b.i] + spn[b.i] for b in data.bus)
    c10 = ExaModels.constraint(w, b.qd - b.bs * vm[b.i]^2 - sqp[b.i] + sqn[b.i] for b in data.bus)
    c11 = ExaModels.constraint!(w, c9, a.bus =&gt; p[a.i] for a in data.arc)
    c12 = ExaModels.constraint!(w, c10, a.bus =&gt; q[a.i] for a in data.arc)
    c13 = ExaModels.constraint!(w, c9, g.bus =&gt; -pg[g.i] for g in data.gen)
    c14 = ExaModels.constraint!(w, c10, g.bus =&gt; -qg[g.i] for g in data.gen)

    o = ExaModels.objective(
        w,
        spp[b.i] + spn[b.i] + sqp[b.i] + sqn[b.i] for b in data.bus
    )
    return ExaModels.ExaModel(w; kwargs...)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">constrained_power_flow_model (generic function with 1 method)</code></pre><h2 id="Solution-with-the-interior-point-solver-MadNLP"><a class="docs-heading-anchor" href="#Solution-with-the-interior-point-solver-MadNLP">Solution with the interior-point solver MadNLP</a><a id="Solution-with-the-interior-point-solver-MadNLP-1"></a><a class="docs-heading-anchor-permalink" href="#Solution-with-the-interior-point-solver-MadNLP" title="Permalink"></a></h2><p>We generate a new model using our function <code>constrained_power_flow_model</code>:</p><pre><code class="language-julia hljs">nlp = constrained_power_flow_model(data)
nothing</code></pre><p>As we have incorporated bounds on our optimization variables, the constrained power flow is not solvable using the Newton method we used in the two previous tutorials. However, it is good candidate for an interior-point method, as implemented in MadNLP.</p><p>MadNLP takes as input any model following the <code>AbstractNLPModel</code> abstraction, as it is the case with our model <code>nlp</code>. As a consequence, solving the constrained power flow equations simply amounts to call the function <code>madnlp</code>:</p><pre><code class="language-julia hljs">using MadNLP
results = madnlp(nlp)
nothing</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">This is MadNLP version v0.8.7, running with umfpack

Number of nonzeros in constraint Jacobian............:      282
Number of nonzeros in Lagrangian Hessian.............:      378

Total number of variables............................:       96
                     variables with only lower bounds:       36
                variables with lower and upper bounds:       15
                     variables with only upper bounds:        0
Total number of equality constraints.................:       60
Total number of inequality constraints...............:        0
        inequality constraints with only lower bounds:        0
   inequality constraints with lower and upper bounds:        0
        inequality constraints with only upper bounds:        0

iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
   0  3.5999964e-01 1.63e+00 0.00e+00  -1.0 0.00e+00    -  0.00e+00 0.00e+00   0
   1  3.5999993e+00 8.40e-02 3.48e-01  -1.0 1.63e+00    -  9.65e-01 1.00e+00h  1
   2  6.8717434e-01 1.12e-03 3.39e-02  -1.7 2.19e-01    -  9.79e-01 1.00e+00h  1
   3  1.0529729e-01 2.89e-04 2.92e-02  -2.5 9.13e-02    -  8.99e-01 1.00e+00h  1
   4  1.0176107e-01 1.06e-05 1.22e-04  -2.5 2.05e-02    -  1.00e+00 1.00e+00h  1
   5  3.8859643e-04 3.74e-08 9.24e-05  -5.7 2.86e-03    -  1.00e+00 9.97e-01h  1
   6  6.6057503e-05 7.04e-10 1.12e-09  -5.7 1.59e-04    -  1.00e+00 1.00e+00h  1
   7 -3.2727273e-07 3.55e-15 9.25e-15  -9.0 1.84e-06    -  1.00e+00 1.00e+00h  1

Number of Iterations....: 7

                                   (scaled)                 (unscaled)
Objective...............:  -3.2727272524260281e-07   -3.2727272524260281e-07
Dual infeasibility......:   9.2533699276651886e-15    9.2533699276651886e-15
Constraint violation....:   3.5527136788005009e-15    3.5527136788005009e-15
Complementarity.........:   9.1358752630263181e-10    9.1358752630263181e-10
Overall NLP error.......:   9.1358752630263181e-10    9.1358752630263181e-10

Number of objective function evaluations             = 8
Number of objective gradient evaluations             = 8
Number of constraint evaluations                     = 8
Number of constraint Jacobian evaluations            = 8
Number of Lagrangian Hessian evaluations             = 7
Total wall-clock secs in solver (w/o fun. eval./lin. alg.)  =  0.001
Total wall-clock secs in linear solver                      =  0.002
Total wall-clock secs in NLP function evaluations           =  0.000
Total wall-clock secs                                       =  0.002

EXIT: Optimal Solution Found (tol = 1.0e-08).</code></pre><p>We observe that MadNLP converges with a final objective close to 0, meaning that the power flow is feasible within the bounds. The solution returned by MadNLP is the same as those returned previously in Tutorial 1 by our custom Newton solver:</p><pre><code class="language-julia hljs">vm = results.solution[nbus+1:2*nbus]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">9-element Vector{Float64}:
 0.9754721770836192
 0.987006852390764
 1.0033754364523084
 0.9856448817242128
 1.0
 0.9576210404281067
 0.996185245808383
 1.0
 1.0</code></pre><p>Observe that this is not the case on most instances. E.g., MadNLP converges to a solution with a nonzero objective on <code>89pegase</code>, meaning this instance does not have a solution of the power flow equations within bounded feasibility set.</p><pre><code class="language-julia hljs">data = JLD2.load(joinpath(DATA_DIR, &quot;pglib_opf_case89_pegase.jld2&quot;))[&quot;data&quot;]
nlp = constrained_power_flow_model(data)
results = madnlp(nlp)
nothing</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">This is MadNLP version v0.8.7, running with umfpack

Number of nonzeros in constraint Jacobian............:     5622
Number of nonzeros in Lagrangian Hessian.............:     8578

Total number of variables............................:     1398
                     variables with only lower bounds:      356
                variables with lower and upper bounds:      113
                     variables with only upper bounds:        0
Total number of equality constraints.................:     1042
Total number of inequality constraints...............:        0
        inequality constraints with only lower bounds:        0
   inequality constraints with lower and upper bounds:        0
        inequality constraints with only upper bounds:        0

iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
   0  3.5599964e+00 1.33e+01 0.00e+00  -1.0 0.00e+00    -  0.00e+00 0.00e+00   0
   1  7.3631612e+00 1.18e+01 1.02e+00  -1.0 1.30e+01    -  5.94e-02 1.19e-01h  1
   2  1.7804291e+01 7.69e+00 2.21e+00  -1.0 1.15e+01    -  1.54e-01 3.46e-01h  1
   3  3.4138828e+01 1.38e+00 1.56e+01  -1.0 7.48e+00    -  4.96e-01 8.20e-01h  1
   4  3.8964234e+01 4.02e-01 4.76e+00  -1.0 1.44e+00    -  9.03e-01 7.09e-01h  1
   5  4.1805753e+01 1.08e-03 2.22e-01  -1.0 4.86e-01    -  1.00e+00 1.00e+00h  1
   6  1.8088828e+01 8.02e-04 2.19e-01  -1.7 4.83e-01    -  7.04e-01 8.58e-01h  1
   7  1.4659573e+01 2.11e-03 5.22e-02  -1.7 6.97e-01    -  1.00e+00 8.65e-01h  1
   8  1.0155645e+01 8.89e-04 7.16e-02  -2.5 4.15e-01    -  8.22e-01 7.24e-01h  1
   9  8.4935420e+00 8.01e-04 1.27e-01  -2.5 2.66e-01    -  4.18e-01 1.00e+00h  1
iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
  10  8.4218185e+00 8.39e-04 4.53e-02  -2.5 3.39e-01    -  1.00e+00 1.00e+00h  1
  11  8.4241228e+00 1.81e-06 8.72e-05  -2.5 2.96e-02    -  1.00e+00 1.00e+00h  1
  12  7.4545132e+00 6.81e-04 2.01e-02  -5.7 3.23e-01    -  6.33e-01 9.85e-01h  1
  13  7.4335829e+00 1.03e-04 4.17e-03  -5.7 2.85e-01    -  8.54e-01 1.00e+00h  1
  14  7.4326151e+00 1.58e-05 2.35e-04  -5.7 1.07e-01    -  9.65e-01 1.00e+00h  1
  15  7.4325086e+00 4.85e-06 5.23e-05  -5.7 6.94e-02    -  1.00e+00 1.00e+00h  1
  16  7.4324952e+00 7.41e-07 7.53e-06  -5.7 1.33e-02    -  1.00e+00 1.00e+00h  1
  17  7.4318388e+00 8.08e-08 1.62e-05  -8.6 2.51e-02    -  9.06e-01 1.00e+00h  1
  18  7.4318384e+00 1.31e-09 2.10e-07  -8.6 1.63e-02    -  1.00e+00 1.00e+00h  1
  19  7.4318384e+00 3.67e-10 6.61e-08  -8.6 8.63e-03    -  1.00e+00 1.00e+00h  1
iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
  20  7.4318384e+00 8.53e-11 1.54e-08  -8.6 4.16e-03    -  1.00e+00 1.00e+00h  1
  21  7.4318379e+00 2.33e-11 4.23e-09  -9.0 2.18e-03    -  1.00e+00 1.00e+00h  1

Number of Iterations....: 21

                                   (scaled)                 (unscaled)
Objective...............:   7.4318378577662187e+00    7.4318378577662187e+00
Dual infeasibility......:   4.2301090221470037e-09    4.2301090221470037e-09
Constraint violation....:   2.3340544430539012e-11    2.3340544430539012e-11
Complementarity.........:   3.0228554039960585e-09    3.0228554039960585e-09
Overall NLP error.......:   4.2301090221470037e-09    4.2301090221470037e-09

Number of objective function evaluations             = 22
Number of objective gradient evaluations             = 22
Number of constraint evaluations                     = 22
Number of constraint Jacobian evaluations            = 22
Number of Lagrangian Hessian evaluations             = 21
Total wall-clock secs in solver (w/o fun. eval./lin. alg.)  =  0.004
Total wall-clock secs in linear solver                      =  0.104
Total wall-clock secs in NLP function evaluations           =  0.001
Total wall-clock secs                                       =  0.109

EXIT: Optimal Solution Found (tol = 1.0e-08).</code></pre><h2 id="Deporting-the-solution-on-the-GPU"><a class="docs-heading-anchor" href="#Deporting-the-solution-on-the-GPU">Deporting the solution on the GPU</a><a id="Deporting-the-solution-on-the-GPU-1"></a><a class="docs-heading-anchor-permalink" href="#Deporting-the-solution-on-the-GPU" title="Permalink"></a></h2><p>Like our previous Newton algorithm, MadNLP supports offloading the solution of the model on the GPU using the extension MadNLPGPU:</p><pre><code class="language-julia hljs">using CUDA
using MadNLPGPU</code></pre><p>Once MadNLPGPU is imported, you just have to instantiate the previous model on the GPU to solve it using the same <code>madnlp</code> function:</p><pre><code class="language-julia hljs">nlp_gpu = constrained_power_flow_model(data; backend=CUDABackend())
results = madnlp(nlp_gpu)
nothing</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">This is MadNLP version v0.8.7, running with cuDSS v0.4.0

Number of nonzeros in constraint Jacobian............:     5622
Number of nonzeros in Lagrangian Hessian.............:     8578

Total number of variables............................:     1398
                     variables with only lower bounds:      356
                variables with lower and upper bounds:      113
                     variables with only upper bounds:        0
Total number of equality constraints.................:     1042
Total number of inequality constraints...............:        0
        inequality constraints with only lower bounds:        0
   inequality constraints with lower and upper bounds:        0
        inequality constraints with only upper bounds:        0

iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
   0  3.5599964e+00 1.33e+01 0.00e+00  -1.0 0.00e+00    -  0.00e+00 0.00e+00   0
   1  3.5600088e+00 1.33e+01 9.34e-03  -1.0 1.31e+01    -  5.37e-02 3.85e-07h  1
   2  7.2635287e+00 1.19e+01 3.00e-03  -1.0 1.30e+01  -4.0 1.16e-01 1.07e-01h  1
   3  1.7864400e+01 8.00e+00 8.07e-04  -1.0 1.16e+01  -4.5 2.39e-01 3.27e-01h  1
   4  2.4966914e+01 5.26e+00 5.46e-04  -1.0 7.80e+00  -5.0 5.49e-01 3.43e-01h  1
   5  3.8668923e+01 6.08e-01 5.72e-05  -1.0 5.10e+00  -5.4 8.48e-01 8.84e-01h  1
   6  2.3160462e+01 2.40e-01 2.57e-04  -1.7 1.04e+00  -5.9 4.95e-01 6.05e-01h  1
   7  1.4609622e+01 1.09e-02 6.02e-04  -1.7 7.12e-01  -6.4 5.56e-01 9.55e-01h  1
   8  1.0668150e+01 4.94e-03 1.06e-03  -3.8 5.76e-01  -6.9 6.50e-01 5.46e-01h  1
   9  9.1490182e+00 2.46e-03 3.05e-03  -3.8 2.34e-01  -7.3 5.83e-01 5.02e-01h  1
iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
  10  7.5095341e+00 2.22e-03 1.29e-03  -3.8 5.98e-01  -7.8 1.06e-01 1.00e+00h  1
  11  7.4919882e+00 2.45e-04 6.78e-04  -3.8 1.72e-01  -8.3 9.00e-01 1.00e+00h  1
  12  7.4914534e+00 2.10e-04 5.88e-02  -5.0 8.33e+00    -  4.35e-02 1.51e-01h  1
  13  7.4903685e+00 2.09e-04 6.25e-02  -5.0 2.39e+00  -8.8 4.99e-02 3.32e-03h  1
  14  7.4836284e+00 1.93e-04 5.69e-01  -5.0 2.73e+00  -9.2 8.81e-01 8.89e-02h  1
  15  7.4485112e+00 1.31e-04 2.75e-01  -5.0 6.41e-01    -  4.13e-01 7.88e-01h  1
  16  7.4400346e+00 5.32e-05 1.04e-01  -5.0 1.68e+00    -  1.18e-01 5.99e-01h  1
  17  7.4398464e+00 5.18e-05 8.83e-01  -5.0 4.53e-01  -9.7 1.00e+00 2.82e-02h  1
  18  7.4349586e+00 3.34e-05 1.59e-02  -5.0 1.78e-01    -  1.00e+00 9.82e-01h  1
  19  7.4350604e+00 9.69e-08 9.60e-06  -5.0 4.35e-03    -  1.00e+00 1.00e+00h  1

Number of Iterations....: 19

                                   (scaled)                 (unscaled)
Objective...............:   7.4350603971959917e+00    7.4350603971959917e+00
Dual infeasibility......:   9.6003158681708963e-06    9.6003158681708963e-06
Constraint violation....:   9.6865215342765660e-08    9.6865215342765660e-08
Complementarity.........:   7.2033114911429717e-07    7.2033114911429717e-07
Overall NLP error.......:   9.6003158681708963e-06    9.6003158681708963e-06

Number of objective function evaluations             = 20
Number of objective gradient evaluations             = 20
Number of constraint evaluations                     = 20
Number of constraint Jacobian evaluations            = 20
Number of Lagrangian Hessian evaluations             = 19
Total wall-clock secs in solver (w/o fun. eval./lin. alg.)  =  0.075
Total wall-clock secs in linear solver                      =  0.089
Total wall-clock secs in NLP function evaluations           =  0.015
Total wall-clock secs                                       =  0.179

EXIT: Optimal Solution Found (tol = 1.0e-04).</code></pre><p>MadNLP detects automatically that the ExaModel instance <code>nlp_gpu</code> has been instantiated on the GPU. As a result the solver is able to solve the instance entirely on the GPU with the linear solver cuDSS. Note that we converge to the same objective value, but the number of iterations is different, as well as the final convergence tolerance (<code>tol=1e-4</code>): when solving a model on the GPU with cuDSS, MadNLP has to use a few numerical tricks that impact slightly the accuracy in the evaluation. The tolerance has to be loosened to obtain a reliable convergence on the GPU. If you find the solution not satisfactory, you can specify your own convergence tolerance by using the option <code>tol</code>. E.g., to solve the model with the same precision as on the CPU:</p><pre><code class="language-julia hljs">results = madnlp(nlp_gpu; tol=1e-8)
nothing</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">This is MadNLP version v0.8.7, running with cuDSS v0.4.0

Number of nonzeros in constraint Jacobian............:     5622
Number of nonzeros in Lagrangian Hessian.............:     8578

Total number of variables............................:     1398
                     variables with only lower bounds:      356
                variables with lower and upper bounds:      113
                     variables with only upper bounds:        0
Total number of equality constraints.................:     1042
Total number of inequality constraints...............:        0
        inequality constraints with only lower bounds:        0
   inequality constraints with lower and upper bounds:        0
        inequality constraints with only upper bounds:        0

iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
   0  3.5599964e+00 1.33e+01 0.00e+00  -1.0 0.00e+00    -  0.00e+00 0.00e+00   0
   1  3.5600088e+00 1.33e+01 9.34e-03  -1.0 1.31e+01    -  5.37e-02 3.85e-07h  1
   2  7.2635281e+00 1.19e+01 3.00e-03  -1.0 1.30e+01  -4.0 1.16e-01 1.07e-01h  1
   3  1.7864404e+01 8.00e+00 8.07e-04  -1.0 1.16e+01  -4.5 2.39e-01 3.27e-01h  1
   4  2.4966898e+01 5.26e+00 5.46e-04  -1.0 7.80e+00  -5.0 5.49e-01 3.43e-01h  1
   5  3.8668942e+01 6.08e-01 5.72e-05  -1.0 5.10e+00  -5.4 8.48e-01 8.84e-01h  1
   6  2.3160478e+01 2.40e-01 2.57e-04  -1.7 1.04e+00  -5.9 4.95e-01 6.05e-01h  1
   7  1.4609621e+01 1.09e-02 6.02e-04  -1.7 7.12e-01  -6.4 5.56e-01 9.55e-01h  1
   8  1.0668157e+01 4.94e-03 1.06e-03  -3.8 5.76e-01  -6.9 6.50e-01 5.46e-01h  1
   9  9.1490248e+00 2.46e-03 3.05e-03  -3.8 2.34e-01  -7.3 5.83e-01 5.02e-01h  1
iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
  10  7.5095334e+00 2.22e-03 1.29e-03  -3.8 5.98e-01  -7.8 1.06e-01 1.00e+00h  1
  11  7.4919881e+00 2.45e-04 6.78e-04  -3.8 1.72e-01  -8.3 9.00e-01 1.00e+00h  1
  12  7.4363362e+00 1.33e-05 1.51e-02  -5.7 5.10e-01  -8.8 7.61e-01 9.92e-01h  1
  13  7.4328800e+00 9.68e-05 6.46e-02  -5.7 1.73e-01  -9.2 9.26e-01 6.38e-01h  1
  14  7.4324377e+00 3.83e-05 6.92e-02  -5.7 7.00e-02  -9.7 9.51e-01 8.03e-01h  1
  15  7.4324777e+00 1.98e-08 1.48e-06  -5.7 2.31e-02    -  1.00e+00 1.00e+00h  1
  16  7.4318179e+00 3.24e-08 9.05e-04  -8.6 2.58e-02    -  8.18e-01 1.00e+00h  1
  17  7.4318120e+00 1.23e-09 3.14e-04  -8.6 1.58e-02    -  7.16e-01 1.00e+00h  1
  18  7.4318113e+00 3.14e-10 4.12e-05  -8.6 7.98e-03    -  8.69e-01 1.00e+00h  1
  19  7.4318087e+00 1.13e-10 1.46e-05  -8.6 4.78e-03    -  8.90e-01 1.00e+00h  1
iter    objective    inf_pr   inf_du lg(mu)  ||d||  lg(rg) alpha_du alpha_pr  ls
  20  7.4318066e+00 2.95e-11 5.30e-09  -8.6 2.45e-03    -  1.00e+00 1.00e+00h  1

Number of Iterations....: 20

                                   (scaled)                 (unscaled)
Objective...............:   7.4318065736880055e+00    7.4318065736880055e+00
Dual infeasibility......:   5.3006116902812739e-09    5.3006116902812739e-09
Constraint violation....:   2.9542233548773098e-11    2.9542233548773098e-11
Complementarity.........:   5.9578781656071953e-09    5.9578781656071953e-09
Overall NLP error.......:   5.9578781656071953e-09    5.9578781656071953e-09

Number of objective function evaluations             = 21
Number of objective gradient evaluations             = 21
Number of constraint evaluations                     = 21
Number of constraint Jacobian evaluations            = 21
Number of Lagrangian Hessian evaluations             = 20
Total wall-clock secs in solver (w/o fun. eval./lin. alg.)  =  0.068
Total wall-clock secs in linear solver                      =  0.068
Total wall-clock secs in NLP function evaluations           =  0.014
Total wall-clock secs                                       =  0.149

EXIT: Optimal Solution Found (tol = 1.0e-08).</code></pre><p>We have now all the elements in hand to solve the full optimal power flow problem on the GPU using MadNLP.</p><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="2-block-powerflow.html">« Tutorial 2: Block Power Flow</a><a class="docs-footer-nextpage" href="4-optimal-powerflow.html">Tutorial 4: Optimal Power Flow »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.13.0 on <span class="colophon-date" title="Monday 23 June 2025 18:49">Monday 23 June 2025</span>. Using Julia version 1.11.5.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
